<!DOCTYPE html>
<html lang="en">
<script src="components/header.js" type="text/javascript" defer></script>
<script src="components/navigation.js" type="text/javascript" defer></script>
<script src="components/footer.js" type="text/javascript" defer></script>

<header-component></header-component>

<body>
<navigation-component></navigation-component>

<div class="breadcrumbs margin-bottom-40">
    <div class="container">
        <h1 class="pull-left">Closed-loop Verification of Pacemaker Software</h1>
    </div>
</div>

<!--=== Content Part ===-->
<div class="container">		
	<div class="row">            
        <div class="col-md-9">
            <div class="headline"><h2>Problem Statement</h2></div>
            <div class="panel-group acc-v1 margin-bottom-40" id="accordion">
                <div class="panel panel-default">
                    <div class="panel-heading">
                        <h3 class="panel-title">
                            <a class="accordion-toggle" data-toggle="collapse" data-parent="#accordion" href="#collapseOne">
                                <strong>Motivation</strong></a>
                        </h3>
                    </div>
                    <div id="collapseOne" class="panel-collapse in">
                        <div class="panel-body">
                            <img src="assets/img/main/pacemaker.png" alt="" width="100" class="pull-right lft-img-margin img-width-100">
                            <ul class="list-unstyled">
                              <li>
                                <h4><i class="icon-thumbs-down color-red"></i>Over <strong class="color-red">600,000</strong> cardiac medical devices recalled from 1990-2000.</h4>
                              </li>
                              <li><h4><i class="icon-thumbs-down color-red"></i><strong class="color-red">40%</strong> of recent recalls were due to <strong class="color-red">software issues </strong></h4></li>
                              <!--<li><h4><i class="icon-hand-right color-green"></i>It is essential to guarantee the <strong>safety</strong> and <strong>efficacy</strong> of the device software</h4></li>-->
                             
                          </ul>
                         <blockquote>
                        <h3>It is essential to guarantee the <strong class="color-green">safety</strong> and <strong class="color-green">efficacy</strong> of the device software</h3>
                        
                    </blockquote>   
                      </div>
                    </div>
                </div>
                 <div class="panel panel-default">
                    <div class="panel-heading">
                        <h4 class="panel-title">
                            <a class="accordion-toggle" data-toggle="collapse" data-parent="#accordion" href="#collapseFour">
                                <strong>Cyber Physical Challenges for Medical Devices Evaluation</strong>
                            </a>
                        </h4>
                    </div>
                    <div id="collapseFour" class="panel-collapse in">
                        <div class="panel-body">
                        <img src="assets/img/challenges.png" alt="" width="300" class="pull-right lft-img-margin img-width-300">
                            <ul class="list-unstyled">
                              <li>
                                <i class="icon-hand-right color-red"></i> <strong>The Pacemaker (and other medical devices):</strong>
                                <ul>
                                <li> Autonomous device with minimum human interaction, therefore has to be able to operate under all possible conditions.
</li>
<li>Limited diagnostic capability, inevitably leading to false-positives and false-negatives, and limited therapy capability, being able to treat the disease to a certain degree.  
</li>
<li>It is the safety of the patient we care about. Therefore the safety of the pacemaker must be evaluated in closed-loop within its environment
</li>
                               </ul>
                              <li>
                                <i class="icon-hand-right color-red"></i> <strong>The physical plant:</strong>
                                <ul>
                                <li> Not only the heart, but also the rest of the body

</li>
<li>Different dynamics even in a single patient

</li>
<li>Each condition has its own corresponding optimal condition 

</li>
                               </ul>
                              </li>
                          </ul>
                        </div>
                    </div>
                </div>
<div class="panel panel-default">
                    <div class="panel-heading">
                        <h4 class="panel-title">
                            <a class="accordion-toggle" data-toggle="collapse" data-parent="#accordion" href="#collapse2">
                                <strong>FDA Pre-market Certification and the State-of-the-art Evaluations</strong>
                            </a>
                        </h4>
                    </div>
                    <div id="collapse2" class="panel-collapse in">
                        <div class="panel-body">
                        <img src="assets/img/main/fda-logo.jpg" alt="" width="150" class="pull-right lft-img-margin img-width-150">
                           Currently the US FDA requires the device manufacturers to submit proofs for:
                            <ul class="list-unstyled">
                              <li>
                                <p><i class="icon-hand-right color-red"></i><strong>The final product:</strong> The safety and efficacy of the device itself</p>
                              </li>
                              <li>
                                <p><i class="icon-hand-right color-red"></i><strong>The development process: </strong>Rigorous design process which provides <strong class="color-red">traceability</strong> of requirements</p>
                              </li>
                              
                          </ul> 
                          Currently the device manufacturers use <strong class="color-red">open-loop testing</strong> to evaluate the safety of the device and there is <strong class="color-red">no formal methodologies</strong> during the design process. 
                        </div>
                    </div>
              </div>
              <div class="panel panel-default">
                    <div class="panel-heading">
                        <h4 class="panel-title">
                            <a class="accordion-toggle" data-toggle="collapse" data-parent="#accordion" href="#collapseThree">
                                <strong>Problem with traditional software development</strong>
                            </a>
                        </h4>
                    </div>
                <div id="collapseThree" class="panel-collapse in">
                        <div class="panel-body">
                        <img src="assets/img/development.png" alt="" width="250" class="pull-right lft-img-margin img-width-250">
                            <p>In traditionally software development, the domain experts first specify safety/efficacy requirements for the software. Together with a software engineer they agree on the software specification which is designed to address the requirements. Then together with an electrical engineer the specification is implemented on hardware. From the process we can see that <strong class="color-green">the requirements, the specification</strong> and <strong class="color-green">the implementation</strong> are 3 isolated documents and there is no formal proof to claim that the final implementation satisfies all the requirements. This is definitely a problem during FDA certification.</p>    
                      </div>
                    </div>
              </div>
                <div class="panel panel-default">
                    <div class="panel-heading">
                        <h4 class="panel-title">
                            <a class="accordion-toggle" data-toggle="collapse" data-parent="#accordion" href="#collapseTwo">
                                <strong>Ensure safety/efficacy requirements at model level</strong>
                            </a>
                        </h4>
                        
                    </div>
                    
                  <div id="collapseTwo" class="panel-collapse in">
                        <div class="panel-body">
                            <img src="assets/img/MBD.png" alt="" width="450" class="pull-right lft-img-margin img-width-450">
                                                       
                            <p>We developed a model based design framework which ensures the safety and efficacy of the pacemaker software. The software specification of the pacemaker software is first represented by a model. Together with the heart model we developed, the closed-loop system can be verified against safety/efficacy properties using <strong class="color-green">Model Checking</strong> This process ensures that the specification is able to satisfy the requirements</p>
                            
                           
                            
                    </div>
                    </div>
                </div>

<div class="headline">
  <h2>Pacemaker Modeling</h2></div>
               
                <div class="panel panel-default">
                    <div class="panel-heading">
                        <h4 class="panel-title">
                            <a class="accordion-toggle" data-toggle="collapse" data-parent="#test" href="#collapse4">
                                <strong>Modeling Basic Pacemaker Timing Cycles</strong>
                            </a>
                        </h4>
                    </div>
                    
                    <div id="collapse4" class="panel-collapse in">
                        <div class="panel-body">
                        <p>A dual chamber pacemaker has 5 basic timing cycles which do the following things</p>
                        <ul class="list-unstyled">
                             <li>
                                <p><i class="icon-hand-right color-green"></i>Maintain lowest ventricular rate and highest paced ventricular rate to keep adquate and efficient blood supply.
                                </p>
                               </li>
                                <li><i class="icon-hand-right color-green"></i>Maintain appropriate A-V interval to ensure optimal stroke volume.
                                </li>
                                <li><i class="icon-hand-right color-green"></i>Filter physiologically-infeasible signals as noises which may disrupt normal pacemaker functions. 
                                </li>
                          </ul>
                          <p>An example of the 5 timers are shown below:</p>
                        <img src="assets/img/PM_timers.png" alt="" width="400" class="img-width-400">
                            <p> In model checker UPPAAL, we modeled each timing cycle as a component and they communicate with broadcast channels. The UPPAAL model of the 5 timing cycles are shown below:</p>
                             
                      <img src="assets/img/pacemaker.png" alt="" width="500" class="img-width-500">
                                              
                      </div>
                    </div>
                </div>

                <div class="headline"><h3><a id="abstraction"></a>Heart Abstractions</h3></div>
                <p>For evaluating pacemaker which has only two leads and do simple thresholding for signal processing, we developed heart models at different abstraction levels, where each abstraction covers all possible states of the model in the previous abstraction level. Each abstraction step reduces <strong class="color-green">the complexity of the timed automata component</strong> and/or <strong class="color-green">the structure of the whole model</strong>. This establishes a <strong class="color-green">timed simulation</strong> relationship between abstraction levels with <img src="assets/img/equations/simulation.png"> where n=[1,4]. More details on heart model abstraction can be found in our <strong class="color-green1"><a href="http://repository.upenn.edu/mlab_papers/58/" target="_blank">STTT paper</a></strong>. </p>
               <div class="tab-v1">            
                <div class="tab-content">
                    <div class="tab-pane active" id="ab0">
                        <div class="row">
                           
                            <div class="col-md-12">
                                <h4>Behaviorial Model of Heart Tissue</h4>
                              <img src="assets/img/N0.png" alt="" width="435" class="pull-right lft-img-margin img-width-430">
                            <p>We first start with modeling the electrical behaviors of a heart tissue. A whole model of the heart consists of node automata (N0) which models the timed transitions among different time periods with different behaviors after the tissue is depolarized. The heart can then be modeled as: <img src="assets/img/equations/H0.png"> where N can be arbitarily large.</p><p><strong class="color-green">Proposed use:</strong><p> 
                            <ul class="list-unstyled">
                             <li>
                                <i class="icon-hand-right color-green"></i>Study complex and chaotic heart conditions like Atrial Fibrillation.</li>
                                <li>
                                <i class="icon-hand-right color-green"></i>Creating spatial and temporal map of the heart during Electrophysiology Studies
                                </li>
                              </ul>
                                <p> </p>
                                </p>       
                            </div>
                        </div>
                    </div>
                    <div class="tab-pane active" id="ab1">
                             <img src="assets/img/N1.png" alt="" width="400" class="pull-right lft-img-margin img-width-400">          
                      <h4>Abstract conduction delay with paths</h4>
                         <p>In this abstraction we replace the <em>cond</em> state of N0 with path automata. The heart model H0 can be replaced by <img src="assets/img/equations/H0.5.png">. A more general abstraction abstracts 3 nodes and 2 paths into 2 nodes and 1 path:<img src="assets/img/equations/3to2.png">. With this property we can further abstract the structure of the model. The heart model H0.5 can be further abstracted into <img src="assets/img/equations/H1.png"> where m=9 in the structure shown on the right.<p><strong class="color-green">Proposed use:</strong><p> 
                            <ul class="list-unstyled"> 
                            <li>
                                <i class="icon-hand-right color-green"></i>Study heart conditions with additional pathways including reentry circuits.
                              </li>
                             <li>
                                <i class="icon-hand-right color-green"></i>Patient-specific heart model for general Electrophysiology Study.</li>
                               
                      </ul>
                                
                                </p>     </p>
                                <p> </p>
                                <p> </p>
                                <p> </p>
                                <p> </p>
                                <p> </p>
                                <p> </p>
                    </div>
                    <div class="tab-pane active" id="ab2">
                        <h4>Merging equivalent states</h4>
                        <p><img src="assets/img/N2.png" alt="" width="400" class="pull-right lft-img-margin img-width-400">At this abstraction level, we merge the <em>RRP</em> state with the <em>Rest</em> state in the node automata and <em>Double</em> with the <em>Idle</em> state in the path automata due to the same behavior. We also further abstract the structure of the heart model so H1 can be abstracted with <img src="assets/img/equations/H2.png">. The AV node has very large ERP period thus cannot be abstracted away.<p><strong class="color-green">Proposed use:</strong><p> 
                            
                                <i class="icon-hand-right color-green"></i>Verify pacemaker algorithms in which the blocking property of the AV node cannot be ignored
                                
                                </p>     </p>
                                <p> </p>
                                <p> </p>
                                <p> </p>
                                <p> </p>
                                <p> </p>
                                <p> </p>
                                <p> </p>
                                <p> </p>
                                <p> </p>
                                <p> </p>
                                <p> </p>
                                <p> </p>
                                <p> </p>
                    </div>
                    <div class="tab-pane active" id="ab3">
                        <h4>Replacing the blocking property of ERP with non-determinism</h4>
                        <p><img src="assets/img/N3.png" alt="" width="400" class="pull-right lft-img-margin img-width-400"> The node automata do not trigger path conduction in response to external activation during its ERP state. In this abstraction level, this function is replaced by a non-determnistic transition in the path automata, as shown in the figure on the right. As a result of the abstraction, the AV node can be abstracted away and the heart model H2 can be abstracted by <img src="assets/img/equations/H3.png">.<p><strong class="color-green">Proposed use:</strong><p> 
                            
                                <i class="icon-hand-right color-green"></i>Verify pacemaker algorithms in which A-V conduction cannot be ignored
                                
                                </p>     </p></p>
                    </div>
                    <div class="tab-pane active" id="ab4">
                        <h4>Abstracting the conduction property with non-determinism</h4>
                        <p><img src="assets/img/N4.png" alt="" width="400" class="pull-right lft-img-margin img-width-400"> Since the pacemaker only has two leads, the structure of the heart model can be further reduced to two node automata which can generate inputs to the pacemaker without timing constraints. The heart model H3 can be further abstracted to <img src="assets/img/equations/H4.png">. This heart model covers all possible inputs to the pacemaker and is our most abstracted model. </p><p><strong class="color-green">Proposed use:</strong><p> 
                            
                                <i class="icon-hand-right color-green"></i>Verify pacemaker algorithms with unconditional properties.
                                
                                </p>     </p></p>
                    </div>
                </div>
            </div>

        </div>

<div class="panel-group acc-v1 margin-bottom-40" id="accordion"><div class="headline"><h2>Basic Safety Properties</h2></div><p>For model checking, we start from basic safety properties which should be satisfied by the pacemaker under all possible heart conditions. In this section, the most abstract heart model H4 which covers all possible heart inputs to the pacemaker, is the most suitable heart model to use.</p>
 <div class="panel panel-default">
                    <div class="panel-heading">
                        <h4 class="panel-title">
                            <a class="accordion-toggle" data-toggle="collapse" data-parent="#test" href="#collapse9">
                                <strong>Avoiding Unsafe States</strong>
                            </a>
                        </h4>
                    </div>
                    
                    <div id="collapse9" class="panel-collapse in">
                        <div class="panel-body">
                        <p>The most intuitive unsafe states for the pacemaker is when the ventricular rate is too low or the pacemaker is pacing the ventricles too fast. The two monitors <em>PLRI_test</em> and <em>PURI_test</em> which helps property specification is shown below:</p>
                        <img src="assets/img/monitor.png" alt="" width="450">
                        <p>The property for the Lower Rate Limit is          <img src="assets/img/equations/LRI.png"> and the property for the Upper Rate Limit is <img src="assets/img/equations/URI.png">. Our verification results shows that the basic dual chamber pacemaker with 5 timing cycles satisfies both properties: <img src="assets/img/equations/LRI_sat.png"> and <img src="assets/img/equations/URI_sat.png">            </p>    
                      </div>
                    </div>
                    </div>
                    
                    </div>
<div class="headline"><h3>Safety Properties Regarding Unsafe Executions</h3></div>
<p>Most of the time the unsafe behavior of the pacemaker cannot be identified as a single state, but as closed-loop executions over a period of time. In this section, we use 2 already idendified and studied unsafe executions: <strong class="color-red">Endless loop Tachycardia (ELT)</strong>, and <strong class="color-red">Atrial Tachycardia Response (ATR)</strong>, as case studied to show:</p>
<ul class="list-unstyled">
                             <li>
                                <i class="icon-hand-right color-green"></i>How they can be identified using model checking.
							</li>
                            <li>
                                <i class="icon-hand-right color-green"></i>How to verify the correctness of corresponding termination algorithms.
							</li>
                            <li>
                                <i class="icon-hand-right color-green"></i>Most importantly, how to refine the heart model when the model does not have the expressiveness to distinguish the unsafe behavior from the rest.
							</li>
                            </ul>

 
                   <div class="panel-group acc-v1 margin-bottom-40" id="accordion">
  <div class="panel panel-default">
                    <div class="panel-heading">
                        <h4 class="panel-title">
                            <a class="accordion-toggle" data-toggle="collapse" data-parent="#test" href="#collapse13">
                                <strong>Counter-Example-Guided Abstraction & Refinement</strong>
                            </a>
                        </h4>
                    </div>
                    
                    <div id="collapse13" class="panel-collapse in">
                        <div class="panel-body">
                        <p>The most intuitive unsafe states for the pacemaker is when the ventricular rate is too low or the pacemaker is pacing the ventricles too fast. The two monitors <em>PLRI_test</em> and <em>PURI_test</em> which helps property specification is shown below:</p>
                        <img src="assets/img/cegar_b.png" alt="" width="550">
                        <p>            </p>    
                        
                      </div>
                    </div>
                    </div>
                    
                    <div class="panel panel-default">
                    <div class="panel-heading">
                        <h4 class="panel-title">
                            <a class="accordion-toggle" data-toggle="collapse" data-parent="#test" href="#collapse11">
                                <strong>Endless Loop Tachycardia (ELT)</strong>
                            </a>
                        </h4>
                    </div>
                    
                    <div id="collapse11" class="panel-collapse in">
                        <div class="panel-body">
                        <p>The most intuitive unsafe states for the pacemaker is when the ventricular rate is too low or the pacemaker is pacing the ventricles too fast. The two monitors <em>PLRI_test</em> and <em>PURI_test</em> which helps property specification is shown below:</p>
                        <img src="assets/img/ELT_open.jpg" alt="" width="450">
                        <p>The property for the Lower Rate Limit is          <img src="assets/img/equations/LRI.png"> and the property for the Upper Rate Limit is <img src="assets/img/equations/URI.png">. Our verification results shows that the basic dual chamber pacemaker with 5 timing cycles satisfies both properties: <img src="assets/img/equations/LRI_sat.png"> and <img src="assets/img/equations/URI_sat.png">            </p>    
                        <img src="assets/img/ELT.jpg" alt="" width="450">
                      </div>
                    </div>
                    </div>
                    
                    <div class="panel panel-default">
                    <div class="panel-heading">
                        <h4 class="panel-title">
                            <a class="accordion-toggle" data-toggle="collapse" data-parent="#test" href="#collapse12">
                                <strong>ELT Identification and Heart Refinement 1</strong>
                            </a>
                        </h4>
                    </div>
                    
                    <div id="collapse12" class="panel-collapse in">
                        <div class="panel-body">
                        <p>The most intuitive unsafe states for the pacemaker is when the ventricular rate is too low or the pacemaker is pacing the ventricles too fast. The two monitors <em>PLRI_test</em> and <em>PURI_test</em> which helps property specification is shown below:</p>
                        <img src="assets/img/ELT_open.jpg" alt="" width="450">
                        <p>The property for the Lower Rate Limit is          <img src="assets/img/equations/LRI.png"> and the property for the Upper Rate Limit is <img src="assets/img/equations/URI.png">. Our verification results shows that the basic dual chamber pacemaker with 5 timing cycles satisfies both properties: <img src="assets/img/equations/LRI_sat.png"> and <img src="assets/img/equations/URI_sat.png">            </p>    
                        <img src="assets/img/ELT.jpg" alt="" width="450">
                      </div>
                    </div>
                    </div>
                    
                    <div class="panel panel-default">
                    <div class="panel-heading">
                        <h4 class="panel-title">
                            <a class="accordion-toggle" data-toggle="collapse" data-parent="#test" href="#collapse10">
                                <strong>Atrial Tachycardia Response (ATR)</strong>
                            </a>
                        </h4>
                    </div>
                    
                    <div id="collapse10" class="panel-collapse in">
                        <div class="panel-body">
                        <p>The most intuitive unsafe states for the pacemaker is when the ventricular rate is too low or the pacemaker is pacing the ventricles too fast. The two monitors <em>PLRI_test</em> and <em>PURI_test</em> which helps property specification is shown below:</p>
                        <img src="assets/img/MS_none.png" alt="" width="550">
                        <p>The property for the Lower Rate Limit is          <img src="assets/img/equations/LRI.png"> and the property for the Upper Rate Limit is <img src="assets/img/equations/URI.png">. Our verification results shows that the basic dual chamber pacemaker with 5 timing cycles satisfies both properties: <img src="assets/img/equations/LRI_sat.png"> and <img src="assets/img/equations/URI_sat.png">            </p>    
                        <img src="assets/img/MS_DDD.png" alt="" width="550">
                        <img src="assets/img/MS_MS.png" alt="" width="550">

                      </div>
                    </div>
                    </div>

                    </div> 
		</div><!--/col-md-9-->
        
		<div class="col-md-3">
        </div><!--/col-md-3-->            		
    </div><!--/row-->
</div>

<footer-component></footer-component>

<script type="text/javascript" src="assets/css/jquery-1.10.2.min.js"></script>
<script type="text/javascript" src="assets/css/hover-dropdown.min.js"></script>

</body>
</html>	